########################################
Acelerador lineal (linac) de uso clínico
########################################

Los linacs médicos son aceleradores cíclicos que aceleran electrones hasta energías cinéticas entre 4 y 25 MeV, utilizando campos no-consrevativos de radiofrecuencias (RF) de microondas (rango de frecuencias de :math:`10^{6}` MHz).

En un linac los electrones son acelerados siguiendo trayectorias lineales (rectas) dentro de una estructura especial al vacío denominada guía de ondas. Los electrones recorren, una y otra vez (hacia adelante y hacia atrás) una trayectoria recta sometidos a una diferencia
de potencial (relativamente baja).

Los campos de alta potencia de RF utilizados para la aceleración de los electrones en la guía de ondas son producidos por medio del proceso de desaceleración de los electrones en potenciales retardados dentro de dispositivos especiales conocidos como magnetrón y klystron.

Existen diferentes tipos de linacs para uso clínico. Algunos proveen rayos X sólo de baja energía (de 4 a 6 MeV), mientras otros ofrecen tanto rayos X como electrones con varias
energías en el rango de megavoltaje. Un equipamiento moderno típico de linac de alta energía provee 2 energías de fotones (denominadas según la tensión de aceleración de los electrones, en particular 6 y 18 MV) y varias energías de electrones, por ejemplo 6, 9, 12, 16 y 22 MeV.
Los linacs son construídos generalmente en montage isocéntrico y el sistema de operación se distribuye en diferentes componentes:

* Gantry (brazo rotante)
* Pié de gantry o soporte
* Gabinete modulador
* Camilla para tratamiento de paciente
* Consola de control

Componentes principales de un acelerador lineal clínico
=======================================================

Si bien el montaje básico se mantiene entre los diferentes constructores de linacs, los diseños pueden variar según el fabricante.

En particular, la longitud de la guía de onda depende de la energía cinética final de los electrones acelerados, y varía de unos 30 cm para 4 MeV a casi 150 cm para haces de 25 MeV. Los principales componentes que determinan el haz generado en un linac moderno se agrupan en 6 clases:

* Sistema de inyección.
* Sistema de generación de potencia para RF.
* Guía de onda para aceleración.
* Sistema auxiliar.
* Sistema de transporte del haz.
* Sistema de colimación y monitoreo del haz.

La guía de ondas para acelerar los electrones y el sistema de colimación del linac son, seguramente, dos de las principales componentes que afectan y determinan las características físicas del haz producido, por ello merecen un tratamiento particular, más profundo.

Guía de ondas
=============

Las guías de onda son estructuras metálicas en forma de cavidad, en las que se practica vacío o se rellenan con gas. La cavidad puede ser de sección transversal circular o rectangular, según el fabricante. La principal función de la guía de ondas es la transmisión de las microondas. Se utilizan generalmente, dos tipos diferentes de guías de ondas en los linacs de uso clínico: guía de ondas para la tranmisión de potencia de RF y guía de ondas de aceleración. Las primeras se emplean para transmitir la potencia de RF desde la fuente de potencia a la guía de ondas de aceleración, donde los electrones son acelerados.

La aceleración de los electrones en la guía de ondas  de aceleración se realiza por medio de transferencia de energía desde el campo de potencia de RF (producidos en el generador de RF e introducido en la guía de aceleración).

La versión más simple de una guía de ondas de aceleración se obtiene de una guía de onda cilíndrica uniforme incluyendo discos con ahujeros circulares en el centro y posicionados equidistantemente a lo largo del tubo cilíndrico. La función de los discos es dividir la guía de ondas (tubo) en una serie de cavidades cilíndricas que constituyen la estructura principal (en términos de electromagnetismo clásico, cavidad resonante o cavidad de guía, según corresponda) para la guía de ondas de aceleración. La guía de ondas de aceleración se mantiene al vacío para facilitar la propagación de electrones en su interior. Las cavidades de la guía de ondas de aceleración sirven para acoplar y distribuir la potencia de microondas hacia las estructuras adjacentes; y para proveer un patrón oportuno de campo eléctrico para los electrones que son acelerados.

Normalmente, se utilizan dos tipos de guías de ondas de aceleración  para acelerar electrones:

1. Estructura de onda viajera: Las microondas ingresan en la guía de ondas de aceleración desde la región	del inyector (*gun*) y se 	propagan hacia el extremo de la guía de mayor energía, donde son absorbidas sin	reflexión alguna o escapan de la guía para impactar y ser 	absorbidos en la coraza protectora, o bien pueden regresar (rebotar) hacia el extremo inicial de la guía para continuar con la propagación. En esta configuración, sólo una de las cuatro cavidades está activa para la aceleración de los electrones, proporcionando un campo eléctrico en la dirección de propagación.
2. Estructura de onda estacionaria: En esta configuración, cada extremo de la guía de aceleración incluye una	terminación conductora en forma de disco para reflejar la potencia de RF, lo cual funciona como una cobertura para las ondas estacionarias dentro de la cavidad. En cada instante, la segunda cavidad no cuenta con ningún campo eléctrico provocando ninguna ganancia en la energía de los electrones acelerados. Estas cavidades, por tanto, actúan como conectores y pueden ubicarse al costado de la estructura, acortando de este modo la longitud tal de la guía en un 50%.

Sistema de colimación
=====================

En un linac de uso clínico típico, el sistema de colimación del haz de fotones está constituído por dos o tres diferentes dispositivos:

* Colimador primario: determina el máximo tamaño de campo (circular) posible mediante una colimación cónica ubicada dentro de un 	bloque blindado con W, con los lados de la apertura cónica alineada con el filtro aplanador	de un lado, y con el blanco por el otro.	El espesor del blindaje de W se determina de modo que se consiga atenuar la intensidad del haz primario (canal de energía efectiva) al 	0.1% [1]_.
* Colimadores secundarios móviles (mordazas) que determinan el tamaño del campo de radiación emergente: este sistema	consiste de cuatro bloques, dos formando la colimación superior, y dos formando la colimación inferior, de tipo 'mordazas'. El sistema de colimación secundario proporciona tamaños de campo rectangulares en el isocentro del linac con dimensiones que van desde algunos milímetros hasta unos 40 cm de lado.
* Un colimador de múltiples láminas (*MLC multileaf collimator*), que es opcional.	Algunos linacs modernos incorporan colimadores asimétricos (típicamente de un medio o tres cuartos de espesor para producir	campos asimétricos). Más recientemente, se han incorporado los MLC. En principio, el concepto básico detrás es el mismo de los colimadores asimétricos, pero permiten un control computarizado que facilita la implementación y consigue producir haces bien modulados. La cantidad de hojuelas (leaf) en un MLC continúa creciendo en los últimos desarrollos, alcanzados los 60 pares (hacia 2005) cubriendo tamaños de campo de hasta :math:`40 \times 40 \, cm^{2}`, que incorporan 120 controladores mecánicos independientes. Esta tecnología está siendo aprovechada para la	implementación de técnicas de radioterapia por intensidad modulada, tanto en modalidad *step \& shoot* como técnica	dinámica contínua. Existen también versiones en miniatura de MLC que proyectan de 1.5 a 6 mm por ancho de hojuela y hasta un tamaño de :math:`10\times10 \, cm^{2}`. Este disposiivo es utilizado principalmente para radiocirugía.

Además de los colimadores primarios y secundarios, para el caso de haces de electrones se utilizan dispositivos denominados aplicadores o conos para dar colimación definitiva del haz.


.. [1] Según las recomendaciones de IEC la transmisión máxima no debería exceder el	0.2% del valor a 'campo abierto'.
